<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>Offline Psychrometric Toolkit v1.2</title>
<style>
:root{
  --bg:#f3f5f7;--panel:#fff;--ink:#17212b;--muted:#687481;--line:#d7dee5;
  --accent:#1f5f8b;--accent-soft:#edf5fa;--good:#2e6b49;--bad:#a73737;
  --shadow:0 10px 30px rgba(28,45,60,.075);
}
*{box-sizing:border-box}
html{font-size:16px}
body{
  margin:0;background:var(--bg);color:var(--ink);
  font-family:Inter,ui-sans-serif,system-ui,-apple-system,BlinkMacSystemFont,"Segoe UI",sans-serif;
  line-height:1.42
}
button,input,select{font:inherit;color:inherit}
.app{max-width:1500px;margin:0 auto;padding:22px}
header{display:flex;justify-content:space-between;align-items:flex-end;gap:20px;margin-bottom:16px}
h1{font-size:29px;letter-spacing:-.025em;margin:0 0 3px}
.badge{font-size:12px;color:var(--good);background:#edf7f1;border:1px solid #cfe7d8;border-radius:999px;padding:6px 10px;white-space:nowrap}
.tabs{display:flex;gap:7px;flex-wrap:wrap;margin:0 0 16px}
.tab{
  border:1px solid var(--line);background:#fff;border-radius:9px;padding:9px 14px;cursor:pointer;
  font-weight:650;font-size:14px
}
.tab.active{background:var(--accent);color:#fff;border-color:var(--accent)}
.layout{display:grid;grid-template-columns:minmax(430px,540px) minmax(580px,1fr);gap:16px;align-items:start}
.panel{background:var(--panel);border:1px solid var(--line);border-radius:14px;box-shadow:var(--shadow)}
.panel-h{padding:15px 17px 10px;font-size:17px;font-weight:720}
.panel-b{padding:8px 17px 17px}
.section{border-top:1px solid var(--line);padding-top:14px;margin-top:14px}
.section:first-child{border:0;margin-top:0;padding-top:0}
.section-title{font-size:12px;color:var(--muted);font-weight:750;text-transform:uppercase;letter-spacing:.07em;margin-bottom:9px}
.row{display:grid;grid-template-columns:1fr 1fr;gap:10px;margin:9px 0}
.row.three{grid-template-columns:1fr 1fr 1fr}
.row.four{grid-template-columns:1fr 1fr 1fr 1fr}
label{display:block;font-size:13px;color:var(--muted);margin-bottom:5px}
input,select{
  width:100%;height:38px;border:1px solid #c8d1da;border-radius:8px;background:#fff;padding:0 10px;outline:none
}
input:focus,select:focus{border-color:#78a8c9;box-shadow:0 0 0 3px rgba(55,126,177,.12)}
button{height:38px;border:1px solid #c8d1da;border-radius:8px;background:#fff;padding:0 12px;cursor:pointer;font-weight:650}
button.primary{background:var(--accent);border-color:var(--accent);color:#fff}
button.danger{color:var(--bad)}
.button-row{display:flex;gap:9px;flex-wrap:wrap;margin-top:12px}
.button-row button{flex:1;min-width:120px}
.hint{font-size:12px;color:var(--muted);margin-top:6px}
.error{display:none;margin:0 17px 15px;padding:10px 12px;border-radius:8px;background:#fff0f0;border:1px solid #efcaca;color:var(--bad);font-size:13px}
.view{display:none}.view.active{display:block}
.results{width:100%;border-collapse:collapse}
.results th,.results td{padding:10px 9px;border-top:1px solid var(--line);font-size:14px}
.results th{background:#fafbfc;text-align:left;color:var(--muted);font-weight:650}
.results td:nth-child(2),.results td:nth-child(3){text-align:right;font-variant-numeric:tabular-nums}
.copy{cursor:pointer;position:relative}
.copy:hover{background:#f2f7fa}
.copied::after{
  content:"Copied";position:absolute;right:6px;top:4px;background:var(--accent);color:#fff;
  font-size:11px;font-weight:700;padding:3px 6px;border-radius:6px;z-index:4
}
.chart-panel{position:sticky;top:12px}
.chart-wrap{padding:4px 12px 12px}
canvas{display:block;width:100%;height:auto;min-height:520px;background:#fff;border-radius:8px;touch-action:none}
.chart-toolbar{display:flex;gap:12px;flex-wrap:wrap;padding:0 16px 12px;color:var(--muted);font-size:12px}
.chart-toolbar label{display:flex;align-items:center;gap:5px;margin:0;color:var(--muted)}
.chart-toolbar input{width:auto;height:auto}
.legend{padding:0 16px 14px;font-size:12px;color:var(--muted)}
.point-table{width:100%;border-collapse:collapse}
.point-table th,.point-table td{padding:7px 5px;border-top:1px solid var(--line);font-size:13px;vertical-align:middle}
.point-table th{color:var(--muted);font-weight:650;text-align:left;background:#fafbfc}
.point-table input,.point-table select{height:34px;padding:0 7px}
.point-table .idx{font-weight:750;text-align:center;width:32px}
.point-table .mini{width:62px}
.kpis{display:grid;grid-template-columns:repeat(3,1fr);gap:9px;margin:10px 0}
.kpi{background:var(--accent-soft);border:1px solid #d9e8f2;border-radius:9px;padding:10px}
.kpi .k{font-size:11px;color:var(--muted);text-transform:uppercase;letter-spacing:.05em}
.kpi .v{font-size:21px;font-weight:730;letter-spacing:-.02em;margin-top:2px}
.kpi .u{font-size:11px;color:var(--muted);font-weight:500;margin-left:3px}
.note{font-size:12px;color:var(--muted);padding:12px 17px 15px;border-top:1px solid var(--line)}
.small-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:8px}
.outbox{background:#fafbfc;border:1px solid var(--line);border-radius:9px;padding:9px 10px}
.outbox .k{font-size:11px;color:var(--muted)}
.outbox .v{font-size:16px;font-weight:680;margin-top:2px}
hr{border:0;border-top:1px solid var(--line);margin:14px 0}
@media(max-width:1050px){.layout{grid-template-columns:1fr}.chart-panel{position:static}.chart-wrap canvas{min-height:480px}}
@media(max-width:600px){.app{padding:11px}.row,.row.three,.row.four{grid-template-columns:1fr}.kpis{grid-template-columns:1fr}.small-grid{grid-template-columns:1fr}h1{font-size:25px}}
@media print{body{background:#fff}.tabs,.button-row,.badge{display:none}.panel{box-shadow:none}.layout{display:block}.chart-panel{position:static;margin-top:12px}}
</style>

<meta name="theme-color" content="#1f5f8b">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<meta name="apple-mobile-web-app-title" content="HVAC Tools">
<link rel="manifest" href="manifest.webmanifest">
<link rel="apple-touch-icon" href="icons/icon-180.png">

<style id="pwa-nav-style">
  .pwa-header-actions{display:flex;align-items:center;gap:8px}
  .pwa-home{display:inline-flex;align-items:center;justify-content:center;height:34px;padding:0 11px;border:1px solid var(--line,#d7dee5);border-radius:9px;background:#fff;color:var(--ink,#17212b);font-size:13px;font-weight:650;text-decoration:none;white-space:nowrap}
  .pwa-home:active{transform:translateY(1px)}
  @media(max-width:600px){.pwa-home{height:32px;padding:0 9px;font-size:12px}}
</style>
</head>
<body>
<div class="app">
<header>
  <div>
    <h1>Psychrometric Toolkit</h1>
  </div>
  <div class="pwa-header-actions"><a class="pwa-home" href="index.html" aria-label="Back to HVAC Tools">‹ Tools</a><div class="badge">● Offline</div></div>
</header>

<div class="tabs">
  <button class="tab active" data-tab="basic">Basic state</button>
  <button class="tab" data-tab="process">Process & mixing</button>
  <button class="tab" data-tab="cycle1">Primary return</button>
  <button class="tab" data-tab="cycle2">Secondary return</button>
  <button class="tab" data-tab="settings">Settings</button>
</div>

<div class="layout">
  <div>
    <!-- BASIC -->
    <section class="panel view active" id="view-basic">
      <div class="panel-h">Air state from 2 independent properties</div>
      <div class="panel-b">
        <div class="row">
          <div>
            <label>Property 1</label>
            <select id="bType1">
              <option value="tdb" selected>Dry-bulb temperature</option>
            </select>
          </div>
          <div><label>Value</label><input id="bVal1" value="20"></div>
        </div>
        <div class="row">
          <div>
            <label>Property 2</label>
            <select id="bType2">
              <option value="rh" selected>Relative humidity (%)</option>
              <option value="w">Humidity ratio (g/kg d.a.)</option>
              <option value="twb">Wet-bulb temperature (°C)</option>
              <option value="tdp">Dew-point temperature (°C)</option>
              <option value="h">Enthalpy (kJ/kg d.a.)</option>
              <option value="pv">Water vapour pressure (Pa)</option>
            </select>
          </div>
          <div><label>Value</label><input id="bVal2" value="50"></div>
        </div>
        <div class="button-row"><button class="primary" id="basicCalc">Calculate state</button></div>
      </div>
      <div id="basicErr" class="error"></div>
      <table class="results">
        <thead><tr><th>Property</th><th>Value</th><th>Unit</th></tr></thead>
        <tbody>
          <tr><td>Ambient pressure</td><td id="bP">–</td><td>Pa</td></tr>
          <tr><td>Dry-bulb temperature</td><td id="bTdb">–</td><td>°C</td></tr>
          <tr><td>Humidity ratio</td><td id="bW">–</td><td>g/kg(d.a.)</td></tr>
          <tr><td>Relative humidity</td><td id="bRH">–</td><td>%</td></tr>
          <tr><td>Wet-bulb temperature</td><td id="bTwb">–</td><td>°C</td></tr>
          <tr><td>Dew-point temperature</td><td id="bTdp">–</td><td>°C</td></tr>
          <tr><td>Adiabatic saturation temp.</td><td id="bTsat">–</td><td>°C</td></tr>
          <tr><td>Enthalpy</td><td id="bH">–</td><td>kJ/kg(d.a.)</td></tr>
          <tr><td>Water vapour pressure</td><td id="bPv">–</td><td>Pa</td></tr>
          <tr><td>Saturation vapour pressure</td><td id="bPws">–</td><td>Pa</td></tr>
          <tr><td>Specific heat</td><td id="bCp">–</td><td>kJ/(kg(d.a.)·K)</td></tr>
          <tr><td>Specific volume</td><td id="bV">–</td><td>m³/kg(d.a.)</td></tr>
          <tr><td>Moist-air density</td><td id="bRho">–</td><td>kg/m³</td></tr>
        </tbody>
      </table>
      <div class="note">Hover over a result for the high-precision value. Click the number to copy it with a decimal comma for French/European Excel.</div>
    </section>

    <!-- PROCESS -->
    <section class="panel view" id="view-process">
      <div class="panel-h">Process points</div>
      <div class="panel-b">
        <div class="hint" style="margin-bottom:8px">Each point is defined by dry-bulb temperature + one humidity property. Points are connected in table order.</div>
        <div style="overflow:auto">
          <table class="point-table">
            <thead><tr><th>#</th><th>Tdb °C</th><th>Property</th><th>Value</th><th></th></tr></thead>
            <tbody id="pointRows"></tbody>
          </table>
        </div>
        <div class="button-row">
          <button id="addPoint">+ Add point</button>
          <button class="primary" id="refreshProcess">Refresh chart</button>
        </div>
        <div class="section">
          <div class="section-title">A → B process</div>
          <div class="row three">
            <div><label>Point A</label><select id="procA"></select></div>
            <div><label>Point B</label><select id="procB"></select></div>
            <div><label>Dry-air flow (kg/h)</label><input id="procFlow" value="10000"></div>
          </div>
          <div class="kpis">
            <div class="kpi copy" id="kTotal"><div class="k">Total ΔQ</div><div class="v"><span id="pTotal">–</span><span class="u">kW</span></div></div>
            <div class="kpi copy" id="kSens"><div class="k">Sensible</div><div class="v"><span id="pSens">–</span><span class="u">kW</span></div></div>
            <div class="kpi copy" id="kLat"><div class="k">Latent</div><div class="v"><span id="pLat">–</span><span class="u">kW</span></div></div>
          </div>
          <div class="small-grid">
            <div class="outbox copy" id="oHeat"><div class="k">Heating load</div><div class="v"><span id="pHeat">–</span> kW</div></div>
            <div class="outbox copy" id="oCool"><div class="k">Cooling load</div><div class="v"><span id="pCool">–</span> kW</div></div>
            <div class="outbox copy" id="oHum"><div class="k">Humidifying (+) / dehumidifying (-)</div><div class="v"><span id="pHum">–</span> g/s</div></div>
            <div class="outbox copy" id="oSlope"><div class="k">Δh / Δd</div><div class="v"><span id="pSlope">–</span> kJ/g</div></div>
          </div>
        </div>

        <div class="section">
          <div class="section-title">Mix A + B</div>
          <div class="row">
            <div><label>Point A fraction (%)</label><input id="mixFrac" value="50"></div>
            <div><label>Point B fraction</label><input id="mixFracB" value="50" disabled></div>
          </div>
          <div class="small-grid">
            <div class="outbox copy" id="mTBox"><div class="k">Mixed dry-bulb</div><div class="v"><span id="mT">–</span> °C</div></div>
            <div class="outbox copy" id="mRHBox"><div class="k">Mixed RH</div><div class="v"><span id="mRH">–</span> %</div></div>
            <div class="outbox copy" id="mWBox"><div class="k">Mixed humidity ratio</div><div class="v"><span id="mW">–</span> g/kg</div></div>
            <div class="outbox copy" id="mHBox"><div class="k">Mixed enthalpy</div><div class="v"><span id="mH">–</span> kJ/kg</div></div>
            <div class="outbox copy" id="mTwbBox"><div class="k">Mixed wet-bulb</div><div class="v"><span id="mTwb">–</span> °C</div></div>
            <div class="outbox copy" id="mTdpBox"><div class="k">Mixed dew point</div><div class="v"><span id="mTdp">–</span> °C</div></div>
          </div>
        </div>
      </div>
      <div id="procErr" class="error"></div>
      <div class="note">Loads are on a dry-air mass-flow basis. Positive total ΔQ means heating; negative means cooling.</div>
    </section>

    <!-- PRIMARY RETURN -->
    <section class="panel view" id="view-cycle1">
      <div class="panel-h">Primary return-air cycle</div>
      <div class="panel-b">
        <div class="row">
          <div><label>Indoor dry-bulb (°C)</label><input id="c1Ti" value="22"></div>
          <div><label>Indoor RH (%)</label><input id="c1RHi" value="50"></div>
        </div>
        <div class="row">
          <div><label>Outdoor dry-bulb (°C)</label><input id="c1To" value="35"></div>
          <div><label>Outdoor RH (%)</label><input id="c1RHo" value="40"></div>
        </div>
        <div class="row">
          <div><label>Supply temperature (°C)</label><input id="c1Ts" value="15"></div>
          <div><label>Fresh-air ratio (%)</label><input id="c1Fresh" value="20"></div>
        </div>
        <div class="row">
          <div><label>Room sensible load (kW)</label><input id="c1Qs" value="20"></div>
          <div><label>Room moisture load (kg/h)</label><input id="c1Mw" value="2"></div>
        </div>
        <div class="row">
          <div><label>Supply dry-air flow (kg/h)</label><input id="c1Flow" placeholder="leave blank to calculate"></div>
          <div><label>Mode</label><select id="c1Mode"><option value="summer" selected>Summer / cooling</option><option value="winter">Winter / heating</option></select></div>
        </div>
        <div class="button-row"><button class="primary" id="calcC1">Compute cycle</button></div>
        <div class="section">
          <div class="section-title">Calculated</div>
          <div class="small-grid">
            <div class="outbox copy" id="c1FlowBox"><div class="k">Supply dry-air flow</div><div class="v"><span id="c1FlowOut">–</span> kg/h</div></div>
            <div class="outbox copy" id="c1RHSBox"><div class="k">Supply RH</div><div class="v"><span id="c1RHS">–</span> %</div></div>
            <div class="outbox copy" id="c1FreshBox"><div class="k">Fresh-air flow</div><div class="v"><span id="c1FreshOut">–</span> kg/h</div></div>
            <div class="outbox copy" id="c1ReturnBox"><div class="k">Return-air flow</div><div class="v"><span id="c1ReturnOut">–</span> kg/h</div></div>
            <div class="outbox copy" id="c1ADPBox"><div class="k">Coil saturation / apparatus dew point</div><div class="v"><span id="c1ADP">–</span> °C</div></div>
            <div class="outbox copy" id="c1CoolBox"><div class="k">Cooling coil load</div><div class="v"><span id="c1Cool">–</span> kW</div></div>
            <div class="outbox copy" id="c1HeatBox"><div class="k">Reheat / heating load</div><div class="v"><span id="c1Heat">–</span> kW</div></div>
            <div class="outbox copy" id="c1MixBox"><div class="k">Mixed-air temperature</div><div class="v"><span id="c1MixT">–</span> °C</div></div>
          </div>
        </div>
      </div>
      <div id="c1Err" class="error"></div>
      <div class="note">Assumption: room sensible load sets supply airflow unless airflow is entered. Positive room moisture load means moisture generated in the room; use a negative value for a net humidification requirement. In summer cooling/dehumidification mode, coil leaving air is taken at saturation at the required humidity ratio, followed by reheat. Winter mode reports direct mixed-air-to-supply heating/cooling and does not invent an apparatus dew point.</div>
    </section>

    <!-- SECONDARY RETURN -->
    <section class="panel view" id="view-cycle2">
      <div class="panel-h">Secondary return-air cycle - cooling model</div>
      <div class="panel-b">
        <div class="row">
          <div><label>Indoor dry-bulb (°C)</label><input id="c2Ti" value="22"></div>
          <div><label>Indoor RH (%)</label><input id="c2RHi" value="50"></div>
        </div>
        <div class="row">
          <div><label>Outdoor dry-bulb (°C)</label><input id="c2To" value="35"></div>
          <div><label>Outdoor RH (%)</label><input id="c2RHo" value="40"></div>
        </div>
        <div class="row">
          <div><label>Supply temperature (°C)</label><input id="c2Ts" value="15"></div>
          <div><label>Fresh-air ratio of total supply (%)</label><input id="c2Fresh" value="20"></div>
        </div>
        <div class="row">
          <div><label>Room sensible load (kW)</label><input id="c2Qs" value="20"></div>
          <div><label>Room moisture load (kg/h)</label><input id="c2Mw" value="2"></div>
        </div>
        <div class="row">
          <div><label>Total supply dry-air flow (kg/h)</label><input id="c2Flow" placeholder="leave blank to calculate"></div>
          <div><label>Primary air fraction of total (%)</label><input id="c2Primary" value="70"></div>
        </div>
        <div class="button-row"><button class="primary" id="calcC2">Compute cycle</button></div>
        <div class="section">
          <div class="section-title">Calculated</div>
          <div class="small-grid">
            <div class="outbox copy" id="c2FlowBox"><div class="k">Total supply flow</div><div class="v"><span id="c2FlowOut">–</span> kg/h</div></div>
            <div class="outbox copy" id="c2PrimBox"><div class="k">Primary flow</div><div class="v"><span id="c2PrimOut">–</span> kg/h</div></div>
            <div class="outbox copy" id="c2SecBox"><div class="k">Secondary return flow</div><div class="v"><span id="c2SecOut">–</span> kg/h</div></div>
            <div class="outbox copy" id="c2FreshBox"><div class="k">Fresh-air flow</div><div class="v"><span id="c2FreshOut">–</span> kg/h</div></div>
            <div class="outbox copy" id="c2CoilTBox"><div class="k">Required primary coil-leaving T</div><div class="v"><span id="c2CoilT">–</span> °C</div></div>
            <div class="outbox copy" id="c2CoilWBox"><div class="k">Required primary coil-leaving W</div><div class="v"><span id="c2CoilW">–</span> g/kg</div></div>
            <div class="outbox copy" id="c2CoolBox"><div class="k">Primary coil total load</div><div class="v"><span id="c2Cool">–</span> kW</div></div>
            <div class="outbox copy" id="c2CoilRHBox"><div class="k">Primary coil-leaving RH</div><div class="v"><span id="c2CoilRH">–</span> %</div></div>
          </div>
        </div>
      </div>
      <div id="c2Err" class="error"></div>
      <div class="note">Cooling-season secondary-return model using dry-air mass and enthalpy balances: outdoor + primary return are treated in the primary stream; the secondary return bypasses the coil and mixes downstream. The calculated coil-leaving state must remain physically valid (RH ≤ 100%). If the chosen primary fraction makes the required coil state impossible, the tool rejects it instead of forcing a result.</div>
    </section>

    <!-- SETTINGS -->
    <section class="panel view" id="view-settings">
      <div class="panel-h">Calculation & chart settings</div>
      <div class="panel-b">
        <div class="section">
          <div class="section-title">Ambient pressure</div>
          <div class="row">
            <div><label>Altitude (m)</label><input id="altitude" value="0"></div>
            <div><label>Pressure override (Pa)</label><input id="pressureOverride" placeholder="blank = calculate from altitude"></div>
          </div>
          <div class="hint">Standard-atmosphere pressure is used when the override is blank.</div>
        </div>
        <div class="section">
          <div class="section-title">Chart range</div>
          <div class="row">
            <div><label>Min dry-bulb (°C)</label><input id="chartTmin" value="-10"></div>
            <div><label>Max dry-bulb (°C)</label><input id="chartTmax" value="50"></div>
          </div>
          <div class="row">
            <div><label>Max humidity ratio (g/kg)</label><input id="chartWmax" value="30"></div>
            <div><label>Grid step (°C)</label><input id="chartTstep" value="5"></div>
          </div>
        </div>
        <div class="button-row"><button class="primary" id="applySettings">Apply settings</button><button id="resetAll">Reset</button></div>
      </div>
      <div id="setErr" class="error"></div>
      <div class="note">The chart is intentionally SI-only and engineering-focused. Decorative display customization from online chart tools is omitted.</div>
    </section>
  </div>

  <section class="panel chart-panel">
    <div class="panel-h">Psychrometric chart</div>
    <div class="chart-toolbar">
      <label><input type="checkbox" id="showRH" checked> RH curves</label>
      <label><input type="checkbox" id="showH" checked> Enthalpy lines</label>
      <label><input type="checkbox" id="showV"> Specific volume</label>
      <label><input type="checkbox" id="showGrid" checked> Grid</label>
      <button id="savePng" style="height:30px;font-size:12px;padding:0 10px">Save PNG</button>
    </div>
    <div class="chart-wrap"><canvas id="chart" width="1000" height="650"></canvas></div>
    <div class="legend">Click a valid location on the chart to load that Tdb + humidity ratio into <b>Basic state</b>. Process points are drawn as numbered markers and connected in order.</div>
  </section>
</div>

</div>

<script>
"use strict";

// ---------- locale / UI ----------
const $=id=>document.getElementById(id);
function num(v){ if(typeof v==="number") return v; if(v==null) return NaN; return parseFloat(String(v).trim().replace(/\s/g,"").replace(",",".")); }
function fmt(x,sig=7){
  if(!Number.isFinite(x)) return "–";
  const ax=Math.abs(x);
  if(ax!==0 && (ax>=1e7 || ax<1e-7)){
    const p=x.toExponential(Math.max(2,sig-1)).split("e");
    return p[0].replace(".",",")+"e"+p[1];
  }
  return x.toLocaleString("fr-FR",{maximumSignificantDigits:sig,useGrouping:true});
}
function raw(x){
  if(!Number.isFinite(x)) return "";
  let s=x.toPrecision(16);
  if(!/[eE]/.test(s)) s=s.replace(/(\.\d*?[1-9])0+$/,"$1").replace(/\.0+$/,"");
  return s.replace(".",",");
}
function setCopy(el,value,sig=7){
  if(typeof el==="string") el=$(el);
  el.textContent=fmt(value,sig);
  el.dataset.raw=raw(value);
  el.title="High precision: "+el.dataset.raw+"\nClick to copy";
  el.classList.add("copy");
}
function setBox(boxId,textId,value,sig=7){ const b=$(boxId); setCopy($(textId),value,sig); b.dataset.raw=raw(value); b.title="High precision: "+b.dataset.raw+"\nClick to copy"; }
async function copyValue(el){
  const value=el.dataset.raw || el.querySelector?.("[data-raw]")?.dataset.raw;
  if(!value) return;
  try{await navigator.clipboard.writeText(value)}
  catch(_){
    const ta=document.createElement("textarea");ta.value=value;ta.style.position="fixed";ta.style.opacity="0";
    document.body.appendChild(ta);ta.select();document.execCommand("copy");ta.remove();
  }
  el.classList.add("copied");setTimeout(()=>el.classList.remove("copied"),700);
}
document.addEventListener("click",e=>{
  const el=e.target.closest(".copy");
  if(el && !el.matches("button")) copyValue(el);
});
function error(id,msg=""){ const e=$(id);e.textContent=msg;e.style.display=msg?"block":"none"; }

// ---------- ASHRAE psychrometric core (SI) ----------
const R_DA=0.287042; // kPa*m3/(kg*K)
const EPS=0.621945;

function pws(T){
  const TK=T+273.15;
  if(TK<=0) return NaN;
  let ln;
  if(T<=0.01){
    ln=-5.6745359e3/TK + 6.3925247 - 9.677843e-3*TK
      + 6.2215701e-7*TK*TK + 2.0747825e-9*TK**3
      - 9.484024e-13*TK**4 + 4.1635019*Math.log(TK);
  }else{
    ln=-5.8002206e3/TK + 1.3914993 - 4.8640239e-2*TK
      + 4.1764768e-5*TK*TK - 1.4452093e-8*TK**3
      + 6.5459673*Math.log(TK);
  }
  return Math.exp(ln); // Pa
}
function wFromPv(Pv,P){ return EPS*Pv/(P-Pv); }
function pvFromW(W,P){ return P*W/(EPS+W); }
function wSat(T,P){ return wFromPv(pws(T),P); }
function wFromRH(T,RH,P){ return wFromPv((RH/100)*pws(T),P); }
function rhFromTW(T,W,P){ return 100*pvFromW(W,P)/pws(T); }
function hTW(T,W){ return 1.006*T + W*(2501 + 1.86*T); }
function tFromHW(h,W){ return (h-2501*W)/(1.006+1.86*W); }
function cpW(W){ return 1.006+1.86*W; }
function vTW(T,W,P){ return R_DA*(T+273.15)*(1+1.607858*W)/(P/1000); }
function rhoTW(T,W,P){ return (1+W)/vTW(T,W,P); }
// JS assignment via conditional is invalid; define robust bisection explicitly.
function dewPoint(Pv){
  if(!(Pv>0)) return NaN;
  let lo=-120,hi=120;
  for(let i=0;i<100;i++){const m=(lo+hi)/2;if(pws(m)>Pv)hi=m;else lo=m}
  return (lo+hi)/2;
}
function wFromTwb(Tdb,Twb,P){
  const Ws=wSat(Twb,P);
  if(Twb>=0){
    return ((2501-2.326*Twb)*Ws - 1.006*(Tdb-Twb)) /
           (2501+1.86*Tdb-4.186*Twb);
  }
  return ((2830-0.24*Twb)*Ws - 1.006*(Tdb-Twb)) /
         (2830+1.86*Tdb-2.1*Twb);
}
function twbFromTW(Tdb,W,P){
  if(W>=wSat(Tdb,P)*0.999999999) return Tdb;
  const tdp=dewPoint(pvFromW(W,P));
  let lo=Math.max(-120,tdp), hi=Tdb;
  for(let i=0;i<90;i++){
    const m=(lo+hi)/2;
    if(wFromTwb(Tdb,m,P)>W) hi=m; else lo=m;
  }
  return (lo+hi)/2;
}
function tsatFromH(h,P){
  let lo=-120,hi=120;
  for(let i=0;i<100;i++){
    const m=(lo+hi)/2, hm=hTW(m,wSat(m,P));
    if(hm>h) hi=m; else lo=m;
  }
  return (lo+hi)/2;
}
function stateTW(T,W,P){
  if(!Number.isFinite(T)||!Number.isFinite(W)||W<0||!(P>0)) throw new Error("Invalid air state.");
  const Ws=wSat(T,P);
  if(W>Ws*1.00001) throw new Error("Humidity is above saturation at this dry-bulb temperature.");
  const Pv=pvFromW(W,P), RH=100*Pv/pws(T), h=hTW(T,W);
  return {
    T,W,RH,h,Pv,Pws:pws(T),Tdp:dewPoint(Pv),Twb:twbFromTW(T,W,P),Tsat:tsatFromH(h,P),
    cp:cpW(W),v:vTW(T,W,P),rho:rhoTW(T,W,P)
  };
}
function stateFromPair(T,type,val,P){
  let W;
  if(type==="rh") W=wFromRH(T,val,P);
  else if(type==="w") W=val/1000;
  else if(type==="tdp") W=wFromPv(pws(val),P);
  else if(type==="twb") W=wFromTwb(T,val,P);
  else if(type==="h") W=(val-1.006*T)/(2501+1.86*T);
  else if(type==="pv") W=wFromPv(val,P);
  else throw new Error("Unsupported property.");
  return stateTW(T,W,P);
}
function mixStates(A,B,fracA,P){
  const f=fracA;
  const W=f*A.W+(1-f)*B.W;
  const h=f*A.h+(1-f)*B.h;
  return stateTW(tFromHW(h,W),W,P);
}
function standardPressure(alt){
  if(alt>44330) throw new Error("Altitude outside standard-atmosphere range.");
  return 101325*Math.pow(1-2.25577e-5*alt,5.2558797);
}
function currentP(){
  const ov=num($("pressureOverride").value);
  if(Number.isFinite(ov) && ov>0) return ov;
  const a=num($("altitude").value);
  return standardPressure(Number.isFinite(a)?a:0);
}

// ---------- tabs ----------
document.querySelectorAll(".tab").forEach(t=>t.addEventListener("click",()=>{
  document.querySelectorAll(".tab").forEach(x=>x.classList.remove("active"));
  document.querySelectorAll(".view").forEach(x=>x.classList.remove("active"));
  t.classList.add("active");$("view-"+t.dataset.tab).classList.add("active");
  drawChart();
}));

// ---------- basic ----------
let basicState=null;
function calcBasic(switchTab=false){
  try{
    error("basicErr");
    const T=num($("bVal1").value), v=num($("bVal2").value), P=currentP();
    if(!Number.isFinite(T)||!Number.isFinite(v)) throw new Error("Enter valid numerical inputs.");
    basicState=stateFromPair(T,$("bType2").value,v,P);
    const map=[
      ["bP",P,8],["bTdb",basicState.T,8],["bW",basicState.W*1000,9],
      ["bRH",basicState.RH,8],["bTwb",basicState.Twb,8],["bTdp",basicState.Tdp,8],
      ["bTsat",basicState.Tsat,8],["bH",basicState.h,8],["bPv",basicState.Pv,9],
      ["bPws",basicState.Pws,9],["bCp",basicState.cp,9],["bV",basicState.v,9],["bRho",basicState.rho,9]
    ];
    map.forEach(([id,val,sig])=>setCopy(id,val,sig));
    if(switchTab){
      document.querySelector('[data-tab="basic"]').click();
    }
    drawChart();
  }catch(e){error("basicErr",e.message)}
}
$("basicCalc").addEventListener("click",()=>calcBasic(false));
["bVal1","bVal2","bType2"].forEach(id=>$(id).addEventListener(id==="bType2"?"change":"input",()=>calcBasic(false)));

// ---------- process points ----------
let points=[
  {T:"35",type:"rh",val:"40"},
  {T:"22",type:"rh",val:"50"}
];
function propOptions(selected){
  return [["rh","RH (%)"],["w","W (g/kg)"],["twb","Twb (°C)"],["tdp","Tdp (°C)"],["h","h (kJ/kg)"],["pv","Pv (Pa)"]]
    .map(([v,l])=>`<option value="${v}" ${v===selected?"selected":""}>${l}</option>`).join("");
}
function renderPoints(){
  const tb=$("pointRows");tb.innerHTML="";
  points.forEach((p,i)=>{
    const tr=document.createElement("tr");
    tr.innerHTML=`<td class="idx">${i+1}</td>
      <td><input data-i="${i}" data-f="T" value="${p.T}"></td>
      <td><select data-i="${i}" data-f="type">${propOptions(p.type)}</select></td>
      <td><input data-i="${i}" data-f="val" value="${p.val}"></td>
      <td><button class="danger mini" data-del="${i}">×</button></td>`;
    tb.appendChild(tr);
  });
  tb.querySelectorAll("[data-f]").forEach(el=>el.addEventListener(el.tagName==="SELECT"?"change":"input",()=>{
    points[+el.dataset.i][el.dataset.f]=el.value; refreshProcess();
  }));
  tb.querySelectorAll("[data-del]").forEach(b=>b.addEventListener("click",()=>{
    points.splice(+b.dataset.del,1);renderPoints();refreshProcess();
  }));
  updatePointSelects();
}
function pointStates(){
  const P=currentP();
  return points.map((p,i)=>{
    try{return stateFromPair(num(p.T),p.type,num(p.val),P)}
    catch(e){throw new Error(`Point ${i+1}: ${e.message}`)}
  });
}
function updatePointSelects(){
  ["procA","procB"].forEach((id,j)=>{
    const sel=$(id),old=sel.value;
    if(!points.length){
      sel.innerHTML='<option value="">—</option>';
      sel.disabled=true;
      return;
    }
    sel.disabled=false;
    sel.innerHTML=points.map((_,i)=>`<option value="${i}">Point ${i+1}</option>`).join("");
    if(old!=="" && +old<points.length)sel.value=old; else sel.value=Math.min(j,points.length-1);
  });
}
function clearProcessOutputs(){
  ["pTotal","pSens","pLat","pHeat","pCool","pHum","pSlope","mT","mRH","mW","mH","mTwb","mTdp"].forEach(id=>{
    const el=$(id); if(el){el.textContent="–";el.dataset.raw="";}
  });
  ["kTotal","kSens","kLat","oHeat","oCool","oHum","oSlope","mTBox","mRHBox","mWBox","mHBox","mTwbBox","mTdpBox"].forEach(id=>{
    const el=$(id); if(el){el.dataset.raw="";el.removeAttribute("title");}
  });
}
function refreshProcess(){
  try{
    error("procErr");
    const S=pointStates();
    if(!S.length){clearProcessOutputs();drawChart();return;}
    const ia=+$("procA").value||0, ib=+$("procB").value||Math.min(1,S.length-1);
    if(!S[ia]||!S[ib]) throw new Error("Select valid process points.");
    const A=S[ia],B=S[ib], flow=num($("procFlow").value);
    if(!(flow>0)) throw new Error("Dry-air flow must be greater than 0.");
    const q=flow*(B.h-A.h)/3600;
    const Wavg=(A.W+B.W)/2;
    const qs=flow*(1.006+1.86*Wavg)*(B.T-A.T)/3600;
    const ql=q-qs;
    const mdotW=flow*(B.W-A.W)*1000/3600;
    const dd=(B.W-A.W)*1000;
    const slope=Math.abs(dd)>1e-12?(B.h-A.h)/dd:Infinity;
    setBox("kTotal","pTotal",q,8);setBox("kSens","pSens",qs,8);setBox("kLat","pLat",ql,8);
    setBox("oHeat","pHeat",Math.max(q,0),8);setBox("oCool","pCool",Math.max(-q,0),8);
    setBox("oHum","pHum",mdotW,8);
    if(Number.isFinite(slope))setBox("oSlope","pSlope",slope,8);else{$("pSlope").textContent="∞";$("oSlope").dataset.raw=""}
    updateMix(S);drawChart();
  }catch(e){error("procErr",e.message);drawChart()}
}
function updateMix(S=null){
  try{
    S=S||pointStates(); const A=S[+$("procA").value||0], B=S[+$("procB").value||1];
    let f=num($("mixFrac").value)/100;if(!(f>=0&&f<=1))throw new Error("Mix fraction must be 0–100%.");
    $("mixFracB").value=fmt((1-f)*100,6);
    const M=mixStates(A,B,f,currentP());
    setBox("mTBox","mT",M.T,8);setBox("mRHBox","mRH",M.RH,8);setBox("mWBox","mW",M.W*1000,9);
    setBox("mHBox","mH",M.h,8);setBox("mTwbBox","mTwb",M.Twb,8);setBox("mTdpBox","mTdp",M.Tdp,8);
  }catch(e){}
}
$("addPoint").addEventListener("click",()=>{points.push({T:"20",type:"rh",val:"50"});renderPoints();refreshProcess()});
$("refreshProcess").addEventListener("click",refreshProcess);
["procA","procB"].forEach(id=>$(id).addEventListener("change",refreshProcess));
["procFlow","mixFrac"].forEach(id=>$(id).addEventListener("input",refreshProcess));

// ---------- cycle 1 ----------
let cycle1States=null;
function calcCycle1(){
  try{
    error("c1Err");
    const P=currentP();
    const Ti=num($("c1Ti").value),RHi=num($("c1RHi").value),To=num($("c1To").value),RHo=num($("c1RHo").value);
    const Ts=num($("c1Ts").value),fr=num($("c1Fresh").value)/100,Qs=Math.abs(num($("c1Qs").value)),Mw=num($("c1Mw").value);
    if(!(fr>=0&&fr<=1))throw new Error("Fresh-air ratio must be between 0 and 100%.");
    const R=stateFromPair(Ti,"rh",RHi,P), O=stateFromPair(To,"rh",RHo,P);
    let flow=num($("c1Flow").value);
    if(!(flow>0)){
      const cp=R.cp, dT=Math.abs(Ti-Ts);
      if(!(dT>0)||!(Qs>=0))throw new Error("Supply temperature must differ from room temperature.");
      flow=Qs*3600/(cp*dT);
    }
    // Positive Mw = net moisture generated in the room. A negative value represents
    // a room moisture deficit / humidification requirement.
    const Ws=R.W - Mw/flow;
    if(Ws<0)throw new Error("Moisture balance gives a negative supply humidity ratio.");
    const S=stateTW(Ts,Ws,P);
    const M=mixStates(O,R,fr,P);
    const mode=$("c1Mode").value;
    let C,coilT,qCoil,qReheat;
    if(mode==="summer"){
      coilT=dewPoint(pvFromW(Ws,P));
      C=stateTW(coilT,Ws,P); // saturated cooling-coil leaving state
      qCoil=flow*(M.h-C.h)/3600;
      qReheat=flow*(S.h-C.h)/3600;
    }else{
      // Winter mode is represented as direct conditioning from mixed air to supply.
      // ADP is not meaningful unless an actual cooling/dehumidification step exists.
      C=S; coilT=NaN;
      qCoil=Math.max(flow*(M.h-S.h)/3600,0);
      qReheat=Math.max(flow*(S.h-M.h)/3600,0);
    }
    setBox("c1FlowBox","c1FlowOut",flow,8);setBox("c1RHSBox","c1RHS",S.RH,8);
    setBox("c1FreshBox","c1FreshOut",flow*fr,8);setBox("c1ReturnBox","c1ReturnOut",flow*(1-fr),8);
    setBox("c1ADPBox","c1ADP",coilT,8);setBox("c1CoolBox","c1Cool",Math.max(qCoil,0),8);
    setBox("c1HeatBox","c1Heat",Math.max(qReheat,0),8);setBox("c1MixBox","c1MixT",M.T,8);
    cycle1States=mode==="summer"
      ? [{label:"O",...O},{label:"R",...R},{label:"M",...M},{label:"C",...C},{label:"S",...S}]
      : [{label:"O",...O},{label:"R",...R},{label:"M",...M},{label:"S",...S}];
    drawChart();
  }catch(e){error("c1Err",e.message)}
}
$("calcC1").addEventListener("click",calcCycle1);

// ---------- cycle 2 ----------
let cycle2States=null;
function calcCycle2(){
  try{
    error("c2Err");
    const P=currentP();
    const Ti=num($("c2Ti").value),RHi=num($("c2RHi").value),To=num($("c2To").value),RHo=num($("c2RHo").value);
    const Ts=num($("c2Ts").value),fresh=num($("c2Fresh").value)/100,prim=num($("c2Primary").value)/100;
    const Qs=Math.abs(num($("c2Qs").value)),Mw=num($("c2Mw").value);
    if(!(fresh>=0&&fresh<=1))throw new Error("Fresh-air ratio must be between 0 and 100%.");
    if(!(prim>0&&prim<=1))throw new Error("Primary fraction must be >0 and ≤100%.");
    if(fresh>prim)throw new Error("Primary-air fraction must be at least as large as the fresh-air fraction.");
    const R=stateFromPair(Ti,"rh",RHi,P),O=stateFromPair(To,"rh",RHo,P);
    let flow=num($("c2Flow").value);
    if(!(flow>0)){
      const dT=Math.abs(Ti-Ts); if(!(dT>0))throw new Error("Supply temperature must differ from room temperature.");
      flow=Qs*3600/(R.cp*dT);
    }
    const Ws=R.W-Mw/flow;
    if(Ws<0)throw new Error("Moisture balance gives a negative supply humidity ratio.");
    const S=stateTW(Ts,Ws,P);
    const mp=flow*prim, ms=flow-mp, mf=flow*fresh, mrPrimary=mp-mf;
    // inlet to primary coil = outdoor fresh + primary return
    const M1=mixStates(O,R,mf/mp,P);
    // downstream mixing balance: primary coil outlet C + secondary return R = supply S
    const Wc=(flow*S.W-ms*R.W)/mp;
    const hc=(flow*S.h-ms*R.h)/mp;
    if(Wc<0)throw new Error("Chosen primary fraction requires a negative coil-leaving humidity ratio.");
    const Tc=tFromHW(hc,Wc);
    const C=stateTW(Tc,Wc,P); // validity check includes saturation
    const q=mp*(M1.h-C.h)/3600;
    setBox("c2FlowBox","c2FlowOut",flow,8);setBox("c2PrimBox","c2PrimOut",mp,8);
    setBox("c2SecBox","c2SecOut",ms,8);setBox("c2FreshBox","c2FreshOut",mf,8);
    setBox("c2CoilTBox","c2CoilT",C.T,8);setBox("c2CoilWBox","c2CoilW",C.W*1000,9);
    setBox("c2CoolBox","c2Cool",Math.abs(q),8);setBox("c2CoilRHBox","c2CoilRH",C.RH,8);
    cycle2States=[{label:"O",...O},{label:"R",...R},{label:"M1",...M1},{label:"C",...C},{label:"S",...S}];
    drawChart();
  }catch(e){error("c2Err",e.message)}
}
$("calcC2").addEventListener("click",calcCycle2);

// ---------- chart ----------
const canvas=$("chart"),ctx=canvas.getContext("2d");
function chartCfg(){
  return {Tmin:num($("chartTmin").value),Tmax:num($("chartTmax").value),Wmax:num($("chartWmax").value)/1000,Tstep:num($("chartTstep").value)};
}
function scaleFns(){
  const c=chartCfg(),L=62,R=22,T=18,B=48,w=canvas.width-L-R,h=canvas.height-T-B;
  return {
    ...c,L,R,T,B,w,h,
    x:t=>L+(t-c.Tmin)/(c.Tmax-c.Tmin)*w,
    y:W=>T+h-(W/c.Wmax)*h,
    ti:x=>c.Tmin+(x-L)/w*(c.Tmax-c.Tmin),
    wi:y=>(T+h-y)/h*c.Wmax
  };
}
function resizeCanvas(){
  const dpr=Math.max(1,Math.min(2,window.devicePixelRatio||1));
  const cssW=canvas.clientWidth||900, cssH=Math.max(520,Math.round(cssW*0.62));
  canvas.style.height=cssH+"px";
  const W=Math.round(cssW*dpr),H=Math.round(cssH*dpr);
  if(canvas.width!==W||canvas.height!==H){canvas.width=W;canvas.height=H}
  ctx.setTransform(dpr,0,0,dpr,0,0); // drawing coords become CSS pixels
  // Scale functions expect canvas CSS dimensions, so temporarily expose helper dims:
  return {cssW,cssH,dpr};
}
function drawChart(){
  const dpr=Math.max(1,Math.min(2,window.devicePixelRatio||1));
  const cssW=canvas.clientWidth||900, cssH=Math.max(520,Math.round(cssW*0.62));
  canvas.style.height=cssH+"px";
  if(canvas.width!==Math.round(cssW*dpr)||canvas.height!==Math.round(cssH*dpr)){canvas.width=Math.round(cssW*dpr);canvas.height=Math.round(cssH*dpr)}
  ctx.setTransform(dpr,0,0,dpr,0,0);
  const oldW=canvas.width,oldH=canvas.height;
  // local scale in CSS pixels
  const c=chartCfg(),L=58,R=18,T=14,B=43,w=cssW-L-R,h=cssH-T-B;
  const x=t=>L+(t-c.Tmin)/(c.Tmax-c.Tmin)*w, y=W=>T+h-(W/c.Wmax)*h;
  const P=currentP();
  ctx.clearRect(0,0,cssW,cssH);ctx.fillStyle="#fff";ctx.fillRect(0,0,cssW,cssH);

  // clip plot
  ctx.save();ctx.beginPath();ctx.rect(L,T,w,h);ctx.clip();

  if($("showGrid").checked){
    ctx.strokeStyle="#e7ebef";ctx.lineWidth=1;
    const step=(c.Tstep>0?c.Tstep:5);
    for(let tt=Math.ceil(c.Tmin/step)*step;tt<=c.Tmax+1e-9;tt+=step){ctx.beginPath();ctx.moveTo(x(tt),T);ctx.lineTo(x(tt),T+h);ctx.stroke()}
    for(let wg=0;wg<=c.Wmax*1000+1e-9;wg+=5){ctx.beginPath();ctx.moveTo(L,y(wg/1000));ctx.lineTo(L+w,y(wg/1000));ctx.stroke()}
  }

  // RH curves
  if($("showRH").checked){
    for(let r=10;r<=100;r+=10){
      ctx.strokeStyle=r===100?"#496b82":"#b8cbd8";ctx.lineWidth=r===100?1.8:1;
      ctx.beginPath();let started=false;
      for(let tt=c.Tmin;tt<=c.Tmax;tt+=(c.Tmax-c.Tmin)/300){
        const W=wFromRH(tt,r,P);
        if(W>=0&&W<=c.Wmax){if(!started){ctx.moveTo(x(tt),y(W));started=true}else ctx.lineTo(x(tt),y(W))}
      }
      ctx.stroke();
      // label at right-most visible place
      for(let tt=c.Tmax;tt>=c.Tmin;tt-=0.5){const W=wFromRH(tt,r,P);if(W>0&&W<c.Wmax){ctx.fillStyle="#7b8d9a";ctx.font="11px sans-serif";ctx.fillText(r+"%",x(tt)-24,y(W)-3);break}}
    }
  }

  // enthalpy lines
  if($("showH").checked){
    ctx.strokeStyle="#d8d1bf";ctx.lineWidth=0.9;
    for(let hh=-20;hh<=140;hh+=10){
      ctx.beginPath();let st=false;
      for(let tt=c.Tmin;tt<=c.Tmax;tt+=(c.Tmax-c.Tmin)/250){
        const W=(hh-1.006*tt)/(2501+1.86*tt);
        if(W>=0&&W<=c.Wmax&&W<=wSat(tt,P)){
          if(!st){ctx.moveTo(x(tt),y(W));st=true}else ctx.lineTo(x(tt),y(W));
        }
      }ctx.stroke();
    }
  }

  // specific volume
  if($("showV").checked){
    ctx.strokeStyle="#d7c6d8";ctx.lineWidth=0.9;
    for(let vv=0.75;vv<=1.05;vv+=0.05){
      ctx.beginPath();let st=false;
      for(let tt=c.Tmin;tt<=c.Tmax;tt+=(c.Tmax-c.Tmin)/250){
        const W=((vv*(P/1000)/(R_DA*(tt+273.15)))-1)/1.607858;
        if(W>=0&&W<=c.Wmax&&W<=wSat(tt,P)){if(!st){ctx.moveTo(x(tt),y(W));st=true}else ctx.lineTo(x(tt),y(W))}
      }ctx.stroke();
    }
  }

  const active=document.querySelector(".tab.active")?.dataset.tab;

  // Process points belong to the Process & mixing view only.
  if(active==="process"){
    try{
      const S=pointStates();
      if(S.length){
        ctx.strokeStyle="#1f5f8b";ctx.lineWidth=2;ctx.beginPath();
        S.forEach((s,i)=>{if(i===0)ctx.moveTo(x(s.T),y(s.W));else ctx.lineTo(x(s.T),y(s.W))});ctx.stroke();
        S.forEach((s,i)=>drawMarker(x(s.T),y(s.W),String(i+1),"#1f5f8b"));
      }
    }catch(e){}
  }

  // cycle states, if corresponding tab active
  const cyc=active==="cycle1"?cycle1States:active==="cycle2"?cycle2States:null;
  if(cyc){
    ctx.strokeStyle="#7a4c8d";ctx.lineWidth=2;ctx.setLineDash([6,4]);ctx.beginPath();
    cyc.forEach((s,i)=>{if(i===0)ctx.moveTo(x(s.T),y(s.W));else ctx.lineTo(x(s.T),y(s.W))});ctx.stroke();ctx.setLineDash([]);
    cyc.forEach(s=>drawMarker(x(s.T),y(s.W),s.label,"#7a4c8d"));
  }

  if(basicState){
    drawMarker(x(basicState.T),y(basicState.W),"B","#2e6b49");
  }
  ctx.restore();

  // axes
  ctx.strokeStyle="#62717c";ctx.lineWidth=1.2;ctx.beginPath();ctx.moveTo(L,T);ctx.lineTo(L,T+h);ctx.lineTo(L+w,T+h);ctx.stroke();
  ctx.fillStyle="#53616b";ctx.font="12px sans-serif";
  const step=(c.Tstep>0?c.Tstep:5);
  for(let tt=Math.ceil(c.Tmin/step)*step;tt<=c.Tmax+1e-9;tt+=step){ctx.textAlign="center";ctx.fillText(fmt(tt,5),x(tt),T+h+18)}
  for(let wg=0;wg<=c.Wmax*1000+1e-9;wg+=5){ctx.textAlign="right";ctx.fillText(fmt(wg,5),L-7,y(wg/1000)+4)}
  ctx.textAlign="center";ctx.fillText("Dry-bulb temperature (°C)",L+w/2,cssH-7);
  ctx.save();ctx.translate(13,T+h/2);ctx.rotate(-Math.PI/2);ctx.fillText("Humidity ratio (g/kg dry air)",0,0);ctx.restore();

  function drawMarker(px,py,label,color){
    if(px<L-5||px>L+w+5||py<T-5||py>T+h+5)return;
    ctx.beginPath();ctx.arc(px,py,6,0,Math.PI*2);ctx.fillStyle=color;ctx.fill();ctx.strokeStyle="#fff";ctx.lineWidth=1.5;ctx.stroke();
    ctx.fillStyle=color;ctx.font="bold 12px sans-serif";ctx.textAlign="left";ctx.fillText(label,px+8,py-7);
  }
}
canvas.addEventListener("click",e=>{
  try{
    const rect=canvas.getBoundingClientRect(),cssW=rect.width,cssH=rect.height;
    const c=chartCfg(),L=58,R=18,T=14,B=43,w=cssW-L-R,h=cssH-T-B;
    const px=e.clientX-rect.left,py=e.clientY-rect.top;
    if(px<L||px>L+w||py<T||py>T+h)return;
    const Tdb=c.Tmin+(px-L)/w*(c.Tmax-c.Tmin);
    const W=(T+h-py)/h*c.Wmax;
    if(W<0||W>wSat(Tdb,currentP()))return;
    $("bVal1").value=raw(Tdb);$("bType2").value="w";$("bVal2").value=raw(W*1000);
    calcBasic(true);
  }catch(_){}
});
["showRH","showH","showV","showGrid"].forEach(id=>$(id).addEventListener("change",drawChart));
$("savePng").addEventListener("click",()=>{
  drawChart();
  const a=document.createElement("a");
  a.download="psychrometric_chart.png";
  a.href=canvas.toDataURL("image/png");
  a.click();
});
window.addEventListener("resize",()=>{clearTimeout(window.__rt);window.__rt=setTimeout(drawChart,100)});

// ---------- settings ----------
$("applySettings").addEventListener("click",()=>{
  try{
    error("setErr");const P=currentP(),c=chartCfg();
    if(!(P>10000&&P<150000))throw new Error("Pressure is outside a reasonable psychrometric range.");
    if(!(c.Tmax>c.Tmin)||!(c.Wmax>0))throw new Error("Invalid chart range.");
    calcBasic();renderPoints();refreshProcess();drawChart();
  }catch(e){error("setErr",e.message)}
});
$("resetAll").addEventListener("click",()=>{
  $("altitude").value="0";$("pressureOverride").value="";$("chartTmin").value="-10";$("chartTmax").value="50";$("chartWmax").value="30";$("chartTstep").value="5";
  $("bVal1").value="20";$("bType2").value="rh";$("bVal2").value="50";
  points=[{T:"35",type:"rh",val:"40"},{T:"22",type:"rh",val:"50"}];
  renderPoints();calcBasic();refreshProcess();drawChart();
});

// init
renderPoints();
calcBasic();
refreshProcess();
calcCycle1();
calcCycle2();
drawChart();
</script>

<script>
if ('serviceWorker' in navigator) {
  window.addEventListener('load', () => navigator.serviceWorker.register('./sw.js').catch(() => {}));
}
</script>
</body>
</html>
